TestID,Name,Status,Metric,Details
Test0,Topology integrity,PASS,"root has topology1-style 13 blocks=1 | ElectromagneticTransformer present=1 | SeriesTransformer present=1 | EnergyConverter present=1 | RegulatingConverter present=1 | DCLink present=1 | DQControl present=1 | MeasurementAndLogging present=1 | MeasMV present=1 | PhaseA_W1W2W3 absent=1 | PhaseB_W1W2W3 absent=1 | PhaseC_W1W2W3 absent=1 | W3A absent=1 | W3B absent=1 | W3C absent=1 | PrimaryEnergyCoupling absent=1 | SwRegSeries_W5W6_1 present=1 | ParallelCoupled_1 present=1 | TPF_L_1 present=1 | SwRegSeries_W5W6_2 present=1 | ParallelCoupled_2 present=1 | TPF_L_2 present=1 | SwRegSeries_W5W6_3 present=1 | ParallelCoupled_3 present=1 | TPF_L_3 present=1 | EnergyConverter AC connected=1 | EnergyConverter DC connected=1 | RegulatingConverter W5 AC connected=1 | RegulatingConverter DC connected=1","Checks W1/W2 main transformer, secondary-side parallel energy path, W5/W6 series injection, shared DC-link, and absence of topology1 W3 logic."
Test1,Nominal switch-level operation,PASS,"LV=201.27 V, unbalance=4.99 V, Vdc=861.70 V","Topology2 tutorial gate: nominal LV RMS, phase balance, and DC-link stay in the expected switch-level range."
Test2,Secondary-side series injection path,PASS,"Series W6/Vinj RMS=79.710 V, abs(m_reg)=1.050","Checks that RegulatingConverter drives the W5/W6 series transformer path rather than a topology1 W3 path."
Test3,Secondary-side energy converter path,PASS,"Energy V=127.97 V, Energy I=592.54 A, abs(m_energy)=0.638","Checks that EnergyConverter is connected through the secondary-side parallel coupled path and participates in DC-link control."
Test4,Reactive power / PF control,NOT_IMPLEMENTED,"No PF or Q reference loop is declared as complete in the topology2 tutorial yet.","Requires adding an iq/Q/PF loop and validating it against a declared test case."
Test5,Three-phase unbalance compensation,NOT_IMPLEMENTED,"The tutorial acceptance gate currently covers nominal balanced operation only.","Requires unbalanced source/load cases and sequence-component measurements."
Test6,Harmonic mitigation,NOT_IMPLEMENTED,"No harmonic current reference or PR/QPR/repetitive controller is declared complete yet.","Requires nonlinear load case and THD measurement before/after compensation."
Test7,Fault ride-through smoke test,NOT_IMPLEMENTED,"Fault-family validation belongs to the main Simulink evaluator, not this first tutorial gate.","Requires configurable single/two/three-phase fault source and current-limit checks."
Test8,Physical bypass / fail-safe mode,NOT_IMPLEMENTED,"No physical bypass breaker is declared complete in the topology2 tutorial yet.","Requires adding a controllable bypass around the series injection path."
